Class,Object,Field,Default,Minimum,Maximum,Distribution,Type,Group,Constraint
Sizing:Parameters,Sizing:Parameters,Heating Sizing Factor,1.2,0.84,1.56,uniform,float,,
Sizing:Parameters,Sizing:Parameters,Cooling Sizing Factor,1.2,0.84,1.56,uniform,float,,
Lights,CorridorFlr1_Lights,Watts per Zone Floor Area,5.38,3.776,6.994,uniform,float,G0001,
Lights,CorridorFlr2_Lights,Watts per Zone Floor Area,5.38,3.776,6.994,uniform,float,G0001,
Lights,CorridorFlr3_Lights,Watts per Zone Floor Area,5.38,3.776,6.994,uniform,float,G0001,
Lights,CorridorFlr4_Lights,Watts per Zone Floor Area,5.38,3.776,6.994,uniform,float,G0001,
Lights,EmployeeLoungeFlr1_Lights,Watts per Zone Floor Area,12.9,9.03,16.77,uniform,float,,
Lights,ExerciseCenterFlr1_Lights,Watts per Zone Floor Area,9.7,6.79,12.61,uniform,float,,
Lights,FrontLoungeFlr1_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,FrontOfficeFlr1_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,FrontStairsFlr1_Lights,Watts per Zone Floor Area,6.46,4.522,8.398,uniform,float,G0003,
Lights,FrontStairsFlr2_Lights,Watts per Zone Floor Area,6.46,4.522,8.398,uniform,float,G0003,
Lights,FrontStairsFlr3_Lights,Watts per Zone Floor Area,6.46,4.522,8.398,uniform,float,G0003,
Lights,FrontStairsFlr4_Lights,Watts per Zone Floor Area,6.46,4.522,8.398,uniform,float,G0003,
Lights,FrontStorageFlr1_Lights,Watts per Zone Floor Area,8.6,6.02,11.08,uniform,float,,
Lights,FrontStorageFlr2_Lights,Watts per Zone Floor Area,8.6,6.02,11.08,uniform,float,,
Lights,FrontStorageFlr3_Lights,Watts per Zone Floor Area,8.6,6.02,11.08,uniform,float,,
Lights,FrontStorageFlr4_Lights,Watts per Zone Floor Area,8.6,6.02,11.08,uniform,float,,
Lights,GuestRoom101_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom102_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom103_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom104_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom105_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom201_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom202_205_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom206_208_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom209_212_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom213_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom214_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom215_218_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom219_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom220_223_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom224_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom301_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom302_305_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom306_308_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom309_312_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom313_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom314_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom315_318_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom319_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom320_323_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom324_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom401_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom402_405_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom406_408_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom409_412_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom413_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom414_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom415_418_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom419_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom420_423_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,GuestRoom424_Lights,Watts per Zone Floor Area,11.84,8.288,15.392,uniform,float,G0002,
Lights,LaundryRoomFlr1_Lights,Watts per Zone Floor Area,6.46,4.522,8.398,uniform,float,G0003,
Lights,MechanicalRoomFlr1_Lights,Watts per Zone Floor Area,16.16,11.312,21.008,uniform,float,,
Lights,MeetingRoomFlr1_Lights,Watts per Zone Floor Area,14,9.8,18.2,uniform,float,,
Lights,RearStairsFlr1_Lights,Watts per Zone Floor Area,6.46,4.522,8.398,uniform,float,G0003,
Lights,RearStairsFlr2_Lights,Watts per Zone Floor Area,6.46,4.522,8.398,uniform,float,G0003,
Lights,RearStairsFlr3_Lights,Watts per Zone Floor Area,6.46,4.522,8.398,uniform,float,G0003,
Lights,RearStairsFlr4_Lights,Watts per Zone Floor Area,6.46,4.522,8.398,uniform,float,G0003,
Lights,RearStorageFlr1_Lights,Watts per Zone Floor Area,8.6,6.02,11.08,uniform,float,,
Lights,RearStorageFlr2_Lights,Watts per Zone Floor Area,8.6,6.02,11.08,uniform,float,,
Lights,RearStorageFlr3_Lights,Watts per Zone Floor Area,8.6,6.02,11.08,uniform,float,,
Lights,RearStorageFlr4_Lights,Watts per Zone Floor Area,8.6,6.02,11.08,uniform,float,,
Lights,RestroomFlr1_Lights,Watts per Zone Floor Area,9.7,6.79,12.61,uniform,float,,
ElectricEquipment,ElevatorCoreFlr1_Elevators_Equip,Design Level,32109.89011,22476.92,41742.86,uniform,float,,
ElectricEquipment,EmployeeLoungeFlr1_PlugMisc_Equip,Watts per Zone Floor Area,77.16,54.012,100.308,uniform,float,,
ElectricEquipment,ExerciseCenterFlr1_PlugMisc_Equip,Watts per Zone Floor Area,11.5,8.05,14.95,uniform,float,,
ElectricEquipment,FrontLoungeFlr1_PlugMisc_Equip,Watts per Zone Floor Area,15.4,10.78,20.02,uniform,float,,
ElectricEquipment,FrontOfficeFlr1_PlugMisc_Equip,Watts per Zone Floor Area,12.9,9.03,16.77,uniform,float,,
ElectricEquipment,GuestRoom101_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom102_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom103_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom104_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom105_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom201_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom202_205_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom206_208_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom209_212_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom213_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom214_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom215_218_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom219_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom220_223_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom224_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom301_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom302_305_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom306_308_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom309_312_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom314_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom315_318_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom319_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom320_323_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom324_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom401_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom402_405_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom406_408_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom409_412_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom413_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom414_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom415_418_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom419_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom420_423_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,GuestRoom424_PlugMisc_Equip,Watts per Zone Floor Area,14.3,10.01,18.59,uniform,float,G0004,
ElectricEquipment,LaundryRoomFlr1_LaundryWashers_Equip,Design Level,2140,1498,2782,uniform,float,,
ElectricEquipment,MeetingRoomFlr1_PlugMisc_Equip,Watts per Zone Floor Area,12.9,9.03,16.77,uniform,float,,
ElectricEquipment,RestroomFlr1_PlugMisc_Equip,Watts per Zone Floor Area,10.76,7.532,13.988,uniform,float,,
GasEquipment,LaundryRoomFlr1_LaundryDryers_Equip,Design Level,18025,12617.5,23432.5,uniform,float,,
Exterior:Lights,Exterior Facade Lighting,Design Level,7536,5275.2,9796.8,uniform,float,,
ZoneInfiltration:DesignFlowRate,CorridorFlr1_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,CorridorFlr2_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,CorridorFlr3_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,CorridorFlr4_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,ElevatorCoreFlr1_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,ElevatorCoreFlr2_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,ElevatorCoreFlr3_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,ElevatorCoreFlr4_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,EmployeeLoungeFlr1_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,ExerciseCenterFlr1_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,FrontLoungeFlr1_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,FrontOfficeFlr1_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,FrontStairsFlr1_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,FrontStairsFlr2_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,FrontStairsFlr3_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,FrontStairsFlr4_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,FrontStorageFlr1_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,FrontStorageFlr2_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,FrontStorageFlr3_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,FrontStorageFlr4_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom101_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom102_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom103_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom104_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom105_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom201_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom202_205_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom206_208_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom209_212_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom213_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom214_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom215_218_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom219_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom220_223_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom224_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom301_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom302_305_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom306_308_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom309_312_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom313_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom314_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom315_318_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom319_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom320_323_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom324_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom401_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom402_405_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom406_408_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom409_412_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom413_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom414_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom415_418_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom419_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom420_423_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,GuestRoom424_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,LaundryRoomFlr1_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,MechanicalRoomFlr1_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,MeetingRoomFlr1_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,RearStairsFlr1_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,RearStairsFlr2_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,RearStairsFlr3_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,RearStairsFlr4_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,RearStorageFlr1_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,RearStorageFlr2_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,RearStorageFlr3_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,RearStorageFlr4_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
ZoneInfiltration:DesignFlowRate,RestroomFlr1_Infiltration,Flow per Exterior Surface Area,0.000302,0.000211,0.000393,uniform,float,G0005,
Fan:ConstantVolume,PSZ-HEATCOOL:10_Fan,Fan Efficiency,0.53625,0.375375,0.697125,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:10_Fan,Pressure Rise,622,435.4,808.6,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:10_Fan,Motor Efficiency,0.825,0.5775,0.999,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:11_Fan,Fan Efficiency,0.53625,0.375375,0.697125,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:11_Fan,Pressure Rise,622,435.4,808.6,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:11_Fan,Motor Efficiency,0.825,0.5775,0.999,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:12_Fan,Fan Efficiency,0.53625,0.375375,0.697125,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:12_Fan,Pressure Rise,622,435.4,808.6,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:12_Fan,Motor Efficiency,0.825,0.775,0.999,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:1_Fan,Fan Efficiency,0.53625,0.375375,0.697125,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:1_Fan,Pressure Rise,622,435.4,808.6,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:1_Fan,Motor Efficiency,0.825,0.5775,0.999,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:2_Fan,Fan Efficiency,0.546,0.3822,0.7098,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:2_Fan,Pressure Rise,622,435.4,808.6,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:2_Fan,Motor Efficiency,0.84,0.588,0.999,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:3_Fan,Fan Efficiency,0.53625,0.375375,0.697125,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:3_Fan,Pressure Rise,622,435.4,808.6,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:3_Fan,Motor Efficiency,0.825,0.5775,0.999,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:4_Fan,Fan Efficiency,0.53625,0.375375,0.697125,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:4_Fan,Pressure Rise,622,435.4,808.6,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:4_Fan,Motor Efficiency,0.825,0.5775,0.999,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:5_Fan,Fan Efficiency,0.53625,0.375375,0.697125,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:5_Fan,Pressure Rise,622,435.4,808.6,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:5_Fan,Motor Efficiency,0.825,0.5775,0.999,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:6_Fan,Fan Efficiency,0.53625,0.375375,0.697125,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:6_Fan,Pressure Rise,622,435.4,808.6,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:6_Fan,Motor Efficiency,0.825,0.5775,0.999,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:7_Fan,Fan Efficiency,0.56875,0.398125,0.739375,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:7_Fan,Pressure Rise,622,435.4,808.6,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:7_Fan,Motor Efficiency,0.875,0.6125,0.999,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:8_Fan,Fan Efficiency,0.53625,0.375375,0.697125,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:8_Fan,Pressure Rise,622,435.4,808.6,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:8_Fan,Motor Efficiency,0.825,0.5775,0.999,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:9_Fan,Fan Efficiency,0.53625,0.375375,0.697125,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:9_Fan,Pressure Rise,622,435.4,808.6,uniform,float,,
Fan:ConstantVolume,PSZ-HEATCOOL:9_Fan,Motor Efficiency,0.825,0.5775,0.999,uniform,float,,
Coil:Heating:Gas,PSZ-HEATCOOL:10_HeatC,Gas Burner Efficiency,0.8,0.56,0.999,uniform,float,,
Coil:Heating:Gas,PSZ-HEATCOOL:11_HeatC,Gas Burner Efficiency,0.8,0.56,0.999,uniform,float,,
Coil:Heating:Gas,PSZ-HEATCOOL:12_HeatC,Gas Burner Efficiency,0.8,0.56,0.999,uniform,float,,
Coil:Heating:Gas,PSZ-HEATCOOL:1_HeatC,Gas Burner Efficiency,0.8,0.56,0.999,uniform,float,,
Coil:Heating:Gas,PSZ-HEATCOOL:2_HeatC,Gas Burner Efficiency,0.8,0.56,0.999,uniform,float,,
Coil:Heating:Gas,PSZ-HEATCOOL:3_HeatC,Gas Burner Efficiency,0.8,0.56,0.999,uniform,float,,
Coil:Heating:Gas,PSZ-HEATCOOL:4_HeatC,Gas Burner Efficiency,0.8,0.56,0.999,uniform,float,,
Coil:Heating:Gas,PSZ-HEATCOOL:5_HeatC,Gas Burner Efficiency,0.8,0.56,0.999,uniform,float,,
Coil:Heating:Gas,PSZ-HEATCOOL:6_HeatC,Gas Burner Efficiency,0.8,0.56,0.999,uniform,float,,
Coil:Heating:Gas,PSZ-HEATCOOL:7_HeatC,Gas Burner Efficiency,0.78,0.546,0.999,uniform,float,,
Coil:Heating:Gas,PSZ-HEATCOOL:8_HeatC,Gas Burner Efficiency,0.8,0.56,0.999,uniform,float,,
Coil:Heating:Gas,PSZ-HEATCOOL:9_HeatC,Gas Burner Efficiency,0.8,0.56,0.999,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom101 PTAC DXCoil,Rated COP,3.803284597,2.66,4.94,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom102 PTAC DXCoil,Rated COP,3.803284597,2.66,4.94,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom103 PTAC DXCoil,Rated COP,3.803284597,2.66,4.94,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom104 PTAC DXCoil,Rated COP,3.803284597,2.66,4.94,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom105 PTAC DXCoil,Rated COP,3.803284597,2.66,4.94,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom201 PTAC DXCoil,Rated COP,3.77134409,2.639,4.901,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom202_205 PTAC DXCoil,Rated COP,3.234477779,2.261,4.199,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom206_208 PTAC DXCoil,Rated COP,3.234477779,2.261,4.199,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom209_212 PTAC DXCoil,Rated COP,3.234477779,2.261,4.199,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom213 PTAC DXCoil,Rated COP,3.796034697,2.6572,4.9348,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom214 PTAC DXCoil,Rated COP,3.803284597,2.6621,4.9439,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom215_218 PTAC DXCoil,Rated COP,3.234477779,2.261,4.199,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom219 PTAC DXCoil,Rated COP,3.727186868,2.6089,4.8451,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom220_223 PTAC DXCoil,Rated COP,3.234477779,2.261,4.199,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom224 PTAC DXCoil,Rated COP,3.803284597,2.6621,4.9439,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom301 PTAC DXCoil,Rated COP,3.773530409,2.639,4.901,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom302_305 PTAC DXCoil,Rated COP,3.234477779,2.261,4.199,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom306_308 PTAC DXCoil,Rated COP,3.234477779,2.261,4.199,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom309_312 PTAC DXCoil,Rated COP,3.234477779,2.261,4.199,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom313 PTAC DXCoil,Rated COP,3.781642497,2.6474,4.9166,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom314 PTAC DXCoil,Rated COP,3.803284597,2.66,4.94,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom315_318 PTAC DXCoil,Rated COP,3.234477779,2.261,4.199,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom319 PTAC DXCoil,Rated COP,3.803284597,2.66,4.94,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom320_323 PTAC DXCoil,Rated COP,3.234477779,2.261,4.199,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom324 PTAC DXCoil,Rated COP,3.803284597,2.66,4.94,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom401 PTAC DXCoil,Rated COP,3.654092443,2.5578,4.7502,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom402_405 PTAC DXCoil,Rated COP,3.234477779,2.261,4.199,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom406_408 PTAC DXCoil,Rated COP,3.234477779,2.261,4.199,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom409_412 PTAC DXCoil,Rated COP,3.234477779,2.261,4.199,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom413 PTAC DXCoil,Rated COP,3.658167518,2.5606,4.7554,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom414 PTAC DXCoil,Rated COP,3.684713369,2.5788,4.7892,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom415_418 PTAC DXCoil,Rated COP,3.234477779,2.261,4.199,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom419 PTAC DXCoil,Rated COP,3.718316964,2.6026,4.8334,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom420_423 PTAC DXCoil,Rated COP,3.234477779,2.261,4.199,uniform,float,,
Coil:Cooling:DX:SingleSpeed,GuestRoom424 PTAC DXCoil,Rated COP,3.686350977,2.5788,4.7892,uniform,float,,
Coil:Cooling:DX:SingleSpeed,PSZ-HEATCOOL:10_CoolC DXCoil,Rated COP,3.666684429,2.5669,4.7671,uniform,float,,
Coil:Cooling:DX:SingleSpeed,PSZ-HEATCOOL:11_CoolC DXCoil,Rated COP,3.666684429,2.5669,4.7671,uniform,float,,
Coil:Cooling:DX:SingleSpeed,PSZ-HEATCOOL:12_CoolC DXCoil,Rated COP,3.666684429,2.5669,4.7671,uniform,float,,
Coil:Cooling:DX:SingleSpeed,PSZ-HEATCOOL:1_CoolC DXCoil,Rated COP,3.666684429,2.5669,4.7671,uniform,float,,
Coil:Cooling:DX:SingleSpeed,PSZ-HEATCOOL:2_CoolC DXCoil,Rated COP,3.666684429,2.5669,4.7671,uniform,float,,
Coil:Cooling:DX:SingleSpeed,PSZ-HEATCOOL:3_CoolC DXCoil,Rated COP,3.666684429,2.5669,4.7671,uniform,float,,
Coil:Cooling:DX:SingleSpeed,PSZ-HEATCOOL:4_CoolC DXCoil,Rated COP,3.666684429,2.5669,4.7671,uniform,float,,
Coil:Cooling:DX:SingleSpeed,PSZ-HEATCOOL:5_CoolC DXCoil,Rated COP,3.666684429,2.5669,4.7671,uniform,float,,
Coil:Cooling:DX:SingleSpeed,PSZ-HEATCOOL:6_CoolC DXCoil,Rated COP,3.666684429,2.5669,4.7671,uniform,float,,
Coil:Cooling:DX:SingleSpeed,PSZ-HEATCOOL:7_CoolC DXCoil,Rated COP,3.500159864,2.45,4.55,uniform,float,,
Coil:Cooling:DX:SingleSpeed,PSZ-HEATCOOL:8_CoolC DXCoil,Rated COP,3.666684429,2.5669,4.7671,uniform,float,,
Coil:Cooling:DX:SingleSpeed,PSZ-HEATCOOL:9_CoolC DXCoil,Rated COP,3.666684429,2.5669,4.7671,uniform,float,,
Schedule:Compact,CLGSETP_SCH,Field 4,24,16.8,31.2,uniform,float,CA1,HA1 - CA1 < -1
Schedule:Compact,HTGSETP_SCH,Field 4,21,14.7,27.3,uniform,float,HA1,
Schedule:Compact,MinOA_Sched,Field 4,1,0.7,1.3,uniform,float,,
Schedule:Compact,UnitHeater_ClgSP_Sch,Field 4,40,28,52,uniform,float,CB1,HB1 - CB1 < -1
Schedule:Compact,UnitHeater_HtgSP_Sch,Field 4,15.6,10.92,20.28,uniform,float,HB1,
WaterHeater:Mixed,SWHSys1 Water Heater,Tank Volume,2,1.4,2.6,uniform,float,,
WaterHeater:Mixed,SWHSys1 Water Heater,Maximum Temperature Limit,82.2222,57.54,106.86,uniform,float,,
WaterHeater:Mixed,SWHSys1 Water Heater,Heater Maximum Capacity,845000,59150,109850,uniform,float,,
WaterHeater:Mixed,SWHSys1 Water Heater,Heater Thermal Efficiency,0.8,0.56,0.999,uniform,float,,
Schedule:Compact,SWHSys1 Water Heater Setpoint Temperature Schedule Name,Field 4,60,42,78,uniform,float,,
Schedule:Compact,SWHSys1-Loop-Temp-Schedule,Field 4,60,42,78,uniform,float,,
